<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>전기설비 허브 — 전선 굵기·차단기·전압강하 계산기</title>
<meta property="og:site_name" content="전기설비 허브">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebSite", "name": "전기설비 허브", "url": "https://electricalcalc.github.io/"}</script>
<meta name="description" content="전기설비 허브: 전선 굵기와 허용전류, 차단기 용량 선정, 전압강하, 3상 전류·전력, 부하용량과 수요율 계산기. KS C IEC 60364·KEC 기준, 380V 3상 / 220V 단상, 60Hz.">
<meta name="theme-color" content="#0f172a">
<link rel="icon" type="image/svg+xml" href="favicon.svg">
<style>
:root{--navy:#0f172a;--navy2:#1e293b;--amber:#f59e0b;--amber-dark:#d97706;--amber-bg:#fef3c7;--bg:#f1f5f9;--card:#fff;--text:#0f172a;--muted:#64748b;--border:#e2e8f0;--green:#15803d;--green-bg:#dcfce7;--red:#b91c1c;--red-bg:#fee2e2;--radius:14px;--shadow:0 1px 3px rgba(15,23,42,.08),0 4px 14px rgba(15,23,42,.06)}
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
body{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,"Noto Sans KR",Helvetica,Arial,sans-serif;background:var(--bg);color:var(--text);line-height:1.6}
.wrap{max-width:1080px;margin:0 auto;padding:0 16px}
a{color:var(--amber-dark)}
header{background:var(--navy);color:#fff;position:sticky;top:0;z-index:50;box-shadow:0 2px 10px rgba(0,0,0,.25)}
.header-in{display:flex;align-items:center;gap:14px;padding:13px 16px;max-width:1080px;margin:0 auto;flex-wrap:wrap}
.brand{display:flex;align-items:center;gap:10px;text-decoration:none;color:#fff;flex:1;min-width:200px}
.brand .mark{width:38px;height:38px;border-radius:9px;background:var(--amber);color:var(--navy);display:flex;align-items:center;justify-content:center;font-weight:900;font-size:19px;flex:none}
.brand b{font-size:19px;letter-spacing:.2px}
.brand b span{color:var(--amber)}
.brand small{display:block;font-size:11.5px;color:#94a3b8;font-weight:400}
nav.main-nav{display:flex;gap:4px;flex-wrap:wrap}
nav.main-nav a{color:#cbd5e1;text-decoration:none;font-size:14px;font-weight:600;padding:8px 11px;border-radius:8px}
nav.main-nav a:hover{background:var(--navy2);color:#fff}
.hero{background:linear-gradient(135deg,var(--navy) 0%,#1e293b 60%,#334155 100%);color:#fff;padding:44px 0 40px}
.hero h1{font-size:clamp(26px,5vw,40px);line-height:1.2;max-width:760px}
.hero h1 span{color:var(--amber)}
.hero p{color:#cbd5e1;font-size:16px;max-width:720px;margin-top:12px}
.hero .badges{display:flex;flex-wrap:wrap;gap:8px;margin-top:18px}
.hero .badge{background:rgba(245,158,11,.16);border:1px solid rgba(245,158,11,.45);color:#fde68a;font-size:13px;font-weight:600;border-radius:999px;padding:6px 13px}
section{padding:34px 0 8px}
section h2{font-size:24px;margin-bottom:6px}
section h2 .bar{color:var(--amber)}
.section-sub{color:var(--muted);font-size:15px;max-width:760px;margin-bottom:20px}
.calc-grid{display:grid;grid-template-columns:1fr;gap:18px}
@media(min-width:860px){.calc-grid{grid-template-columns:1fr 1fr}.calc-grid .wide{grid-column:1 / -1}}
.card{background:var(--card);border-radius:var(--radius);box-shadow:var(--shadow);padding:22px 20px;border-top:4px solid var(--amber)}
.card h3{font-size:18px;margin-bottom:2px}
.card .tag{font-size:12px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;color:var(--amber-dark)}
.card .desc{font-size:14px;color:var(--muted);margin:6px 0 16px}
.field{margin-bottom:12px}
.field label{display:block;font-size:13.5px;font-weight:600;margin-bottom:6px}
.field label small{font-weight:400;color:var(--muted)}
.field input,.field select{width:100%;padding:11px 13px;border:1.5px solid var(--border);border-radius:10px;font-size:15px;font-family:inherit;outline:none;background:#fff;color:var(--text)}
.field input:focus,.field select:focus{border-color:var(--amber);box-shadow:0 0 0 3px rgba(245,158,11,.18)}
.field-row{display:grid;grid-template-columns:1fr;gap:0 12px}
@media(min-width:560px){.field-row{grid-template-columns:1fr 1fr}}
.btn{display:inline-flex;align-items:center;justify-content:center;background:var(--amber);color:var(--navy);border:0;border-radius:10px;padding:12px 22px;font-size:15px;font-weight:800;min-height:46px;cursor:pointer;font-family:inherit}
.btn:hover{background:var(--amber-dark);color:#fff}
.btn-row{margin-top:4px}
.results{display:none;margin-top:16px}
.results.show{display:block}
.results h4{font-size:14px;letter-spacing:.06em;text-transform:uppercase;color:var(--muted);margin-bottom:10px}
.stat-grid{display:grid;grid-template-columns:1fr 1fr;gap:10px}
@media(min-width:560px){.stat-grid{grid-template-columns:repeat(3,1fr)}}
.stat{background:#f8fafc;border:1px solid var(--border);border-radius:12px;padding:12px;text-align:center}
.stat.hero{background:var(--amber-bg);border-color:#fde68a}
.stat .k{font-size:11.5px;font-weight:700;letter-spacing:.05em;text-transform:uppercase;color:var(--muted)}
.stat .v{font-size:19px;font-weight:800;margin-top:3px;word-break:break-word}
.stat.hero .v{color:#92400e}
.stat.wide{grid-column:1 / -1}
.verdict{margin-top:10px;border-radius:10px;padding:11px 14px;font-size:14px;font-weight:600}
.verdict.ok{background:var(--green-bg);color:var(--green)}
.verdict.warn{background:var(--amber-bg);color:#92400e}
.verdict.bad{background:var(--red-bg);color:var(--red)}
.note{font-size:12.5px;color:var(--muted);margin-top:12px}
.formula{font-size:13px;color:var(--muted);background:#f8fafc;border:1px dashed var(--border);border-radius:8px;padding:8px 11px;margin-top:12px}
.formula code{color:var(--navy);font-weight:600}
.table-wrap{overflow-x:auto;background:#fff;border-radius:var(--radius);box-shadow:var(--shadow)}
table{border-collapse:collapse;width:100%;min-width:640px;font-size:14px}
th{background:var(--navy);color:#fff;text-align:left;padding:11px 12px;font-size:13px}
td{padding:10px 12px;border-bottom:1px solid var(--border)}
tr:nth-child(even) td{background:#f8fafc}
.guide-grid{display:grid;grid-template-columns:1fr;gap:16px}
@media(min-width:640px){.guide-grid{grid-template-columns:1fr 1fr}}
@media(min-width:960px){.guide-grid{grid-template-columns:1fr 1fr 1fr}}
.guide{background:#fff;border-radius:var(--radius);box-shadow:var(--shadow);padding:20px 18px;border-left:4px solid var(--amber)}
.guide .g-tag{font-size:12px;font-weight:700;letter-spacing:.07em;text-transform:uppercase;color:var(--amber-dark)}
.guide h3{font-size:16.5px;margin:5px 0 7px}
.guide p{font-size:14px;color:#334155}
.guide-link{margin-top:10px;font-size:14px;font-weight:700}
.guide-link a{text-decoration:none}
.guide-link a:hover{text-decoration:underline}
.faq{max-width:820px}
.faq-item{background:#fff;border-radius:12px;box-shadow:var(--shadow);margin-bottom:10px;overflow:hidden}
.faq-item button{width:100%;text-align:left;background:none;border:0;padding:16px 18px;font-size:15.5px;font-weight:700;font-family:inherit;color:var(--text);cursor:pointer;display:flex;justify-content:space-between;gap:12px;align-items:center}
.faq-item button .chev{color:var(--amber-dark);font-size:20px;flex:none}
.faq-item .answer{display:none;padding:0 18px 16px;font-size:14.5px;color:#334155}
.faq-item.open .answer{display:block}
.faq-item.open .chev{transform:rotate(45deg)}
.about{background:#fff;border-radius:var(--radius);box-shadow:var(--shadow);padding:22px 20px}
.about p{font-size:14.5px;color:#334155;margin-bottom:10px}
footer{background:var(--navy);color:#94a3b8;margin-top:44px;padding:30px 0 26px}
footer .cols{display:grid;grid-template-columns:1fr;gap:20px}
@media(min-width:640px){footer .cols{grid-template-columns:2fr 1fr 1fr}}
footer h4{color:#fff;font-size:15px;margin-bottom:10px}
footer p,footer a{font-size:13.5px;color:#94a3b8;text-decoration:none}
footer a:hover{color:#fff}
footer ul{list-style:none}
footer li{margin-bottom:6px}
.copy{border-top:1px solid #1e293b;margin-top:22px;padding-top:16px;font-size:12.5px;text-align:center}
.modal-backdrop{position:fixed;inset:0;background:rgba(15,23,42,.65);display:none;align-items:center;justify-content:center;z-index:100;padding:18px}
.modal-backdrop.show{display:flex}
.modal{background:#fff;border-radius:16px;max-width:560px;width:100%;max-height:82vh;overflow:auto;padding:24px 22px;position:relative}
.modal h3{font-size:19px;margin-bottom:10px}
.modal p{font-size:14.5px;color:#334155;margin-bottom:10px}
.modal .close-x{position:absolute;top:12px;right:14px;background:#f1f5f9;border:0;border-radius:8px;width:34px;height:34px;font-size:18px;cursor:pointer;color:var(--text)}
.toast{position:fixed;left:50%;bottom:22px;transform:translateX(-50%);background:var(--navy);color:#fff;padding:12px 18px;border-radius:999px;font-size:14px;box-shadow:0 8px 24px rgba(0,0,0,.3);opacity:0;pointer-events:none;transition:.25s;z-index:200;max-width:92vw;text-align:center}
.toast.show{opacity:1}
</style>
</head>
<body>

<header>
  <div class="header-in">
    <a class="brand" href="#top"><span class="mark">전</span><span><b>전기설비 <span>허브</span></b><small>electricalcalc.github.io/</small></span></a>
    <nav class="main-nav">
      <a href="#calculators">계산기</a>
      <a href="#reference">기준표</a>
      <a href="#guides">실무 가이드</a>
      <a href="#faq">자주 묻는 질문</a>
    </nav>
  </div>
</header>

<div class="hero" id="top">
  <div class="wrap">
    <h1>전기설비 <span>계산기</span> — 전선·차단기·전압강하·수요율</h1>
    <p>전기공사 현장과 설계 실무에 바로 쓰는 무료 계산기입니다. 전선 굵기와 허용전류, 차단기 용량 선정, 전압강하, 3상 전류와 전력, 부하용량과 수요율을 브라우저에서 즉시 계산합니다. KS C IEC 60364와 전기설비기술기준(KEC) 기준, 380V 3상 / 220V 단상, 60Hz 체계입니다.</p>
    <div class="badges">
      <span class="badge">계산기 5종</span>
      <span class="badge">KS C IEC 60364 기준</span>
      <span class="badge">380V 3상 · 220V 단상 · 60Hz</span>
      <span class="badge">가입 불필요 · 오프라인 동작</span>
    </div>
  </div>
</div>

<main class="wrap">

<section id="calculators">
  <h2><span class="bar">|</span> 전기설비 계산기</h2>
  <p class="section-sub">실측값이나 설계값을 입력하고 계산 버튼을 누르면 결과가 즉시 표시됩니다. 모든 계산은 브라우저 안에서 처리되며 입력값이 서버로 전송되지 않습니다.</p>

  <div class="calc-grid">

  <!-- ============ 1. 전선 굵기·허용전류 ============ -->
  <div class="card" id="calc-wire">
    <div class="tag">전선 굵기</div>
    <h3>전선 굵기·허용전류 계산기</h3>
    <p class="desc">부하전류와 설치 방법, 주위 온도를 입력하면 KS C IEC 60364 기준 허용전류표에서 가장 작은 적정 CV 전선 굵기를 찾습니다.</p>
    <div class="field"><label>부하전류 (A)</label><input type="number" id="wAmp" value="40" min="0.5" step="0.5"></div>
    <div class="field"><label>설치 방법</label>
      <select id="wMethod">
        <option value="b2">전선관·덕트 관내 매입 (B2)</option>
        <option value="c">벽·천장 노출 배선 (C)</option>
      </select>
    </div>
    <div class="field"><label>주위 온도</label>
      <select id="wTemp"><option value="30">30°C (기준)</option><option value="40">40°C (보정 0.87)</option></select>
    </div>
    <div class="btn-row"><button class="btn" id="wCalc" type="button">전선 굵기 계산</button></div>
    <div class="results" id="wResults">
      <h4>전선 선정 결과</h4>
      <div class="stat-grid">
        <div class="stat hero"><div class="k">권장 전선 굵기</div><div class="v" id="wSize">—</div></div>
        <div class="stat"><div class="k">허용전류</div><div class="v" id="wAllow">—</div></div>
        <div class="stat"><div class="k">여유율</div><div class="v" id="wMargin">—</div></div>
        <div class="stat"><div class="k">권장 차단기</div><div class="v" id="wBreaker">—</div></div>
        <div class="stat"><div class="k">전선 종류</div><div class="v" id="wType">—</div></div>
        <div class="stat"><div class="k">보정 후 허용전류</div><div class="v" id="wCorr">—</div></div>
      </div>
      <p class="formula">기준: KS C IEC 60364-5-52 허용전류표(CV 케이블, 도체 최고온도 90°C, 주위온도 30°C). 40°C에서는 온도보정계수 0.87을 적용합니다. 연속 부하는 정격의 80% 이하로 사용하는 것이 안전합니다.</p>
      <p class="note">허용전류는 기준 조건(단독 포설, 30°C)에서의 값입니다. 전선이 여러 가닥 함께 포설되거나 고온 환경에서는 군집 보정계수를 추가로 적용해야 합니다.</p>
    </div>
  </div>

  <!-- ============ 2. 차단기 용량 선정 ============ -->
  <div class="card" id="calc-breaker">
    <div class="tag">보호장치</div>
    <h3>차단기 용량 선정 계산기</h3>
    <p class="desc">부하전류와 부하 종류를 입력하면 MCCB(배선용 차단기)와 누전차단기(ELB)의 적정 정격을 찾습니다.</p>
    <div class="field"><label>부하전류 (A)</label><input type="number" id="bAmp" value="40" min="0.5" step="0.5"></div>
    <div class="field"><label>부하 종류</label>
      <select id="bType">
        <option value="general">일반 부하 (조명·콘센트)</option>
        <option value="motor">전동기 부하</option>
        <option value="heater">전열 부하</option>
      </select>
    </div>
    <div class="field"><label>설치 장소</label>
      <select id="bPlace"><option value="dry">건조한 실내</option><option value="wet">습기 있는 장소·옥외</option></select>
    </div>
    <div class="btn-row"><button class="btn" id="bCalc" type="button">차단기 선정</button></div>
    <div class="results" id="bResults">
      <h4>차단기 선정 결과</h4>
      <div class="stat-grid">
        <div class="stat hero"><div class="k">권장 MCCB</div><div class="v" id="bMccb">—</div></div>
        <div class="stat"><div class="k">계산 정격전류</div><div class="v" id="bRated">—</div></div>
        <div class="stat"><div class="k">기동전류 (전동기)</div><div class="v" id="bStart">—</div></div>
        <div class="stat"><div class="k">권장 ELB 정격</div><div class="v" id="bElb">—</div></div>
        <div class="stat"><div class="k">ELB 감도전류</div><div class="v" id="bSens">—</div></div>
        <div class="stat"><div class="k">권장 전선 굵기</div><div class="v" id="bWire">—</div></div>
      </div>
      <p class="formula">선정식: 차단기 정격 ≥ 부하전류 × 1.25 (연속 부하 여유). 전동기는 기동전류가 정격의 약 6배이므로 전동기용(순시 트립 특성 D) 차단기를 사용합니다. 누전차단기는 인체 보호용 30mA, 화재 예방용 100~200mA를 구분합니다.</p>
    </div>
  </div>

  <!-- ============ 3. 전압강하 ============ -->
  <div class="card wide" id="calc-vdrop">
    <div class="tag">전압강하</div>
    <h3>전압강하 계산기</h3>
    <p class="desc">전선 길이와 부하전류, 전선 굵기를 입력하면 전압강하를 계산하고 KEC 기준(분기회로 3%, 간선·분기 합계 5%)에 맞는지 판정합니다.</p>
    <div class="field-row">
      <div class="field"><label>전선 길이 — 편도 (m)</label><input type="number" id="vLen" value="50" min="1"></div>
      <div class="field"><label>부하전류 (A)</label><input type="number" id="vAmp" value="30" min="0.5" step="0.5"></div>
      <div class="field"><label>전원</label>
        <select id="vSupply"><option value="380">3상 380 V</option><option value="220">단상 220 V</option></select>
      </div>
      <div class="field"><label>전선 굵기 (mm², 동선)</label>
        <select id="vSize"><option>1.5</option><option>2.5</option><option>4</option><option>6</option><option selected>10</option><option>16</option><option>25</option><option>35</option><option>50</option><option>70</option><option>95</option><option>120</option></select>
      </div>
    </div>
    <div class="btn-row"><button class="btn" id="vCalc" type="button">전압강하 계산</button></div>
    <div class="results" id="vResults">
      <h4>전압강하 결과</h4>
      <div class="stat-grid">
        <div class="stat hero"><div class="k">전압강하</div><div class="v" id="vDrop">—</div></div>
        <div class="stat"><div class="k">강하율</div><div class="v" id="vPct">—</div></div>
        <div class="stat"><div class="k">부하단 전압</div><div class="v" id="vLoad">—</div></div>
        <div class="stat"><div class="k">전선 저항</div><div class="v" id="vR">—</div></div>
        <div class="stat"><div class="k">3% 이내 최소 굵기</div><div class="v" id="vMin3">—</div></div>
        <div class="stat"><div class="k">전선 손실 전력</div><div class="v" id="vLoss">—</div></div>
      </div>
      <div class="verdict ok" id="vVerdict">—</div>
      <p class="formula">계산식: R = 0.0172 × 길이 ÷ 단면적 (동선, 20°C). 단상: ΔV = 2 × I × R. 3상: ΔV = √3 × I × R. KEC 기준: 분기회로 3% 이내, 간선과 분기 합계 5% 이내를 권장합니다.</p>
    </div>
  </div>

  <!-- ============ 4. 3상 전류·전력 ============ -->
  <div class="card" id="calc-3phase">
    <div class="tag">3상 전력</div>
    <h3>3상 전류·전력 계산기</h3>
    <p class="desc">3상 부하의 정격전류, 피상전력, 무효전력, 기동전류를 계산합니다. 전동기 명판의 출력·역률·효율 값을 그대로 입력하세요.</p>
    <div class="field-row">
      <div class="field"><label>부하 전력 (kW)</label><input type="number" id="pKw" value="15" step="0.1" min="0.1"></div>
      <div class="field"><label>전원 전압</label>
        <select id="pV"><option value="380">3상 380 V</option><option value="220">3상 220 V</option></select>
      </div>
      <div class="field"><label>효율 η (%)</label><input type="number" id="pEff" value="90" min="50" max="99"></div>
      <div class="field"><label>역률 cos φ</label><input type="number" id="pPf" value="0.85" step="0.01" min="0.5" max="1"></div>
    </div>
    <div class="btn-row"><button class="btn" id="pCalc" type="button">전류·전력 계산</button></div>
    <div class="results" id="pResults">
      <h4>3상 계산 결과</h4>
      <div class="stat-grid">
        <div class="stat hero"><div class="k">정격전류 In</div><div class="v" id="pIn">—</div></div>
        <div class="stat"><div class="k">피상전력</div><div class="v" id="pKva">—</div></div>
        <div class="stat"><div class="k">무효전력</div><div class="v" id="pKvar">—</div></div>
        <div class="stat"><div class="k">입력전력</div><div class="v" id="pPin">—</div></div>
        <div class="stat"><div class="k">기동전류 (≈6× In)</div><div class="v" id="pStart">—</div></div>
        <div class="stat"><div class="k">권장 MCCB</div><div class="v" id="pMccb">—</div></div>
      </div>
      <p class="formula">계산식: In = P ÷ (√3 × V × η × cos φ). 피상전력 S = P ÷ (η × cos φ), 무효전력 Q = P입력 × tan φ. 기동전류는 직입 기동 기준 약 6 × In입니다.</p>
    </div>
  </div>

  <!-- ============ 5. 부하용량·수요율 ============ -->
  <div class="card" id="calc-demand">
    <div class="tag">수요율</div>
    <h3>부하용량·수요율 계산기</h3>
    <p class="desc">용도별 설비 용량과 수요율을 입력하면 최대수요전력과 필요한 수전 용량(변압기)을 계산합니다. 주택·사무소·상가 설계의 첫 단계입니다.</p>
    <div class="field-row">
      <div class="field"><label>조명 설비용량 (kW)</label><input type="number" id="dLight" value="5" min="0" step="0.5"></div>
      <div class="field"><label>조명 수요율 (%)</label><input type="number" id="dLightF" value="90" min="0" max="100"></div>
      <div class="field"><label>콘센트 설비용량 (kW)</label><input type="number" id="dOutlet" value="8" min="0" step="0.5"></div>
      <div class="field"><label>콘센트 수요율 (%)</label><input type="number" id="dOutletF" value="60" min="0" max="100"></div>
      <div class="field"><label>냉난방 설비용량 (kW)</label><input type="number" id="dHvac" value="10" min="0" step="0.5"></div>
      <div class="field"><label>냉난방 수요율 (%)</label><input type="number" id="dHvacF" value="90" min="0" max="100"></div>
      <div class="field"><label>동력 설비용량 (kW)</label><input type="number" id="dMotor" value="7.5" min="0" step="0.5"></div>
      <div class="field"><label>동력 수요율 (%)</label><input type="number" id="dMotorF" value="80" min="0" max="100"></div>
    </div>
    <div class="btn-row"><button class="btn" id="dCalc" type="button">수요전력 계산</button></div>
    <div class="results" id="dResults">
      <h4>수요전력 결과</h4>
      <div class="stat-grid">
        <div class="stat"><div class="k">설비용량 합계</div><div class="v" id="dTotal">—</div></div>
        <div class="stat hero"><div class="k">최대수요전력</div><div class="v" id="dDemand">—</div></div>
        <div class="stat"><div class="k">수요전력 (kVA)</div><div class="v" id="dKva">—</div></div>
        <div class="stat"><div class="k">부하율</div><div class="v" id="dLoadF">—</div></div>
        <div class="stat"><div class="k">권장 수전용량</div><div class="v" id="dTrans">—</div></div>
        <div class="stat"><div class="k">주 차단기 (380V 기준)</div><div class="v" id="dMain">—</div></div>
      </div>
      <p class="formula">계산식: 최대수요전력 = Σ(설비용량 × 수요율). 피상전력은 역률 0.9를 적용합니다. 변압기는 표준 용량(10·20·30·50·75·100·150·200·300·500 kVA) 중 수요전력보다 큰 가장 작은 용량을 권합니다.</p>
      <p class="note">수요율은 건물의 용도와 사용 패턴에 따라 달라집니다. 실제 설계에서는 KEC와 한국전력의 수전설비 기준, 건축물의 용도별 수요율 표를 확인하세요.</p>
    </div>
  </div>

  </div><!-- /calc-grid -->
</section>

<!-- ============ Reference table ============ -->
<section id="reference">
  <h2><span class="bar">|</span> CV 케이블 허용전류 기준표</h2>
  <p class="section-sub">KS C IEC 60364-5-52 기준, CV 케이블(도체 최고온도 90°C, 주위온도 30°C)의 허용전류입니다. 전선관·덕트 관내 매입(B2)과 노출 배선(C)을 구분했습니다. 설계 전에는 반드시 최신 규격표와 제조사의 자료를 확인하세요.</p>
  <div class="table-wrap">
    <table>
      <thead>
        <tr><th>전선 굵기 (mm²)</th><th>허용전류 — 관내 매입 (B2)</th><th>허용전류 — 노출 배선 (C)</th><th>권장 MCCB</th><th>권장 ELB</th><th>비고</th></tr>
      </thead>
      <tbody>
        <tr><td>1.5</td><td>18 A</td><td>21 A</td><td>15 A</td><td>20 A / 30 mA</td><td>조명 전용</td></tr>
        <tr><td>2.5</td><td>24 A</td><td>29 A</td><td>20 A</td><td>20 A / 30 mA</td><td>콘센트 회로</td></tr>
        <tr><td>4</td><td>32 A</td><td>38 A</td><td>30 A</td><td>30 A / 30 mA</td><td>—</td></tr>
        <tr><td>6</td><td>41 A</td><td>49 A</td><td>40 A</td><td>40 A / 30 mA</td><td>—</td></tr>
        <tr><td>10</td><td>57 A</td><td>69 A</td><td>50 A</td><td>50 A / 30 mA</td><td>에어컨 전용 회로</td></tr>
        <tr><td>16</td><td>76 A</td><td>91 A</td><td>75 A</td><td>75 A / 30 mA</td><td>—</td></tr>
        <tr><td>25</td><td>101 A</td><td>119 A</td><td>100 A</td><td>100 A / 100 mA</td><td>간선</td></tr>
        <tr><td>35</td><td>125 A</td><td>147 A</td><td>125 A</td><td>125 A / 100 mA</td><td>간선</td></tr>
        <tr><td>50</td><td>151 A</td><td>179 A</td><td>150 A</td><td>150 A / 100 mA</td><td>간선</td></tr>
        <tr><td>70</td><td>192 A</td><td>229 A</td><td>175 A</td><td>200 A / 100 mA</td><td>간선</td></tr>
        <tr><td>95</td><td>232 A</td><td>278 A</td><td>225 A</td><td>225 A / 200 mA</td><td>간선</td></tr>
        <tr><td>120</td><td>269 A</td><td>322 A</td><td>250 A</td><td>250 A / 200 mA</td><td>간선</td></tr>
      </tbody>
    </table>
  </div>
  <p class="note">표의 값은 단독 포설·주위온도 30°C 기준입니다. 여러 회로가 함께 포설되면 군집 보정계수를, 고온 환경에서는 온도 보정계수를 곱해 허용전류를 낮춰야 합니다. 차단기 정격은 전선의 허용전류 이하로 선정하는 것이 원칙입니다.</p>
</section>

<!-- ============ Guides ============ -->
<section id="guides">
  <h2><span class="bar">|</span> 전기설비 실무 가이드</h2>
  <p class="section-sub">현장에서 바로 쓰는 전기공사 실무 해설입니다. 각 가이드는 계산식과 점검 절차, 흔한 실수를 함께 다룹니다.</p>
  <div class="guide-grid">
    <div class="guide">
      <div class="g-tag">분전반</div>
      <h3>분전반 결선 실무</h3>
      <p>분전반은 건물 전기의 심장입니다. 주 차단기와 분기 차단기, 누전차단기의 배치를 정하고 회로별로 부하를 나누는 법, 중성선과 접지선의 결선, 차단기 정격과 전선 굵기의 관계를 정리했습니다. 결선 전 반드시 전원을 차단하고 검전기로 확인하는 절차부터 다룹니다.</p>
      <p class="guide-link"><a href="guides/distribution-board-wiring.html">전체 가이드 읽기 &rarr;</a></p>
    </div>
    <div class="guide">
      <div class="g-tag">접지</div>
      <h3>접지공사와 접지저항</h3>
      <p>접지는 감전과 화재를 막는 마지막 보루입니다. 제1종·제2종·제3종 접지의 구분과 접지저항 기준값, 접지봉 매설 방법, 접지저항 측정법과 기준 미달 시의 대책을 설명합니다. 건조한 토양에서 저항을 낮추는 실무 요령도 포함했습니다.</p>
      <p class="guide-link"><a href="guides/grounding-work.html">전체 가이드 읽기 &rarr;</a></p>
    </div>
    <div class="guide">
      <div class="g-tag">누전 보호</div>
      <h3>누전차단기 선정과 오동작 대책</h3>
      <p>누전차단기는 감전 사고를 막는 핵심 장치입니다. 30mA와 100mA 감도전류의 구분, 고속형과 시연형의 선택, 누설전류가 큰 설비에서의 오동작 원인과 대책을 다룹니다. 트립이 반복될 때 무턱대고 용량을 키우면 안 되는 이유도 설명합니다.</p>
      <p class="guide-link"><a href="guides/elcb-selection.html">전체 가이드 읽기 &rarr;</a></p>
    </div>
    <div class="guide">
      <div class="g-tag">배선 공사</div>
      <h3>케이블 포설과 전선관 공사</h3>
      <p>케이블을 오래 안전하게 쓰는 방법은 포설에서 결정됩니다. 전선관의 종류와 굵기 선정, 굴곡 반경, 전선 점유율 32% 규칙, 케이블 트레이와 행거 간격, 인입부 방수 처리를 정리했습니다. 전선을 무리하게 당기면 생기는 손상과 그 예방법도 다룹니다.</p>
      <p class="guide-link"><a href="guides/cable-laying-conduit.html">전체 가이드 읽기 &rarr;</a></p>
    </div>
    <div class="guide">
      <div class="g-tag">시험·진단</div>
      <h3>절연저항 측정 실무</h3>
      <p>절연저항 측정은 전기설비의 건강검진입니다. 메거 시험기의 전압 선택(250V·500V·1,000V), 회로별 기준값, 측정 전후의 방전 절차, 낮은 값이 나왔을 때의 원인 추적 순서를 설명합니다. 습기와 먼지가 측정값에 미치는 영향도 다룹니다.</p>
      <p class="guide-link"><a href="guides/insulation-resistance-test.html">전체 가이드 읽기 &rarr;</a></p>
    </div>
    <div class="guide">
      <div class="g-tag">안전관리</div>
      <h3>전기설비 점검과 안전관리</h3>
      <p>정기 점검은 사고를 예방하는 가장 값싼 방법입니다. 월간·연간 점검 항목, 열화상 카메라를 활용한 과열 부위 찾기, 차단기 동작 시험, 점검 기록 관리법을 정리했습니다. 활선 작업 시의 안전 수칙과 보호구 사용법도 포함했습니다.</p>
      <p class="guide-link"><a href="guides/electrical-inspection-safety.html">전체 가이드 읽기 &rarr;</a></p>
    </div>
  </div>
</section>

<!-- ============ FAQ ============ -->
<section id="faq">
  <h2><span class="bar">|</span> 자주 묻는 질문</h2>
  <p class="section-sub">전기설비 현장에서 가장 자주 묻는 질문들입니다.</p>
  <div class="faq">
    <div class="faq-item">
      <button type="button">전선 굵기는 어떻게 정하나요? <span class="chev">+</span></button>
      <div class="answer">부하전류보다 큰 허용전류를 가진 가장 작은 굵기를 고릅니다. 허용전류는 KS C IEC 60364-5-52 표에서 설치 방법과 주위 온도를 확인해 구합니다. 연속 부하는 차단기 정격의 80% 이하로 사용하고, 전압강하도 함께 확인해야 합니다. 위의 전선 굵기 계산기에 부하전류를 입력하면 적정 굵기가 바로 나옵니다.</div>
    </div>
    <div class="faq-item">
      <button type="button">MCCB와 누전차단기(ELB)는 어떻게 다른가요? <span class="chev">+</span></button>
      <div class="answer">MCCB(배선용 차단기)는 과부하와 단락을 차단합니다. 누전차단기(ELB)는 여기에 누전 검출 기능을 더한 것으로, 사람이 감전될 정도의 작은 누설전류(30mA)를 감지해 빠르게 차단합니다. 인체 보호가 필요한 회로에는 ELB를, 간선처럼 누설전류가 큰 회로에는 MCCB를 쓰는 것이 일반적입니다.</div>
    </div>
    <div class="faq-item">
      <button type="button">전압강하는 몇 %까지 허용되나요? <span class="chev">+</span></button>
      <div class="answer">KEC에서는 분기회로 3% 이내, 간선과 분기 합계 5% 이내를 권장합니다. 전압이 낮아지면 전동기 토크가 전압의 제곱에 비례해 떨어지고, 조명은 어두워지며, 전자기기는 오동작할 수 있습니다. 거리가 먼 회로일수록 전선 굵기를 키워 전압강하를 줄여야 합니다.</div>
    </div>
    <div class="faq-item">
      <button type="button">접지저항 기준값은 얼마인가요? <span class="chev">+</span></button>
      <div class="answer">KEC 기준 제1종 접지공사는 10Ω 이하, 제2종은 100Ω 이하(특고압은 10Ω 이하), 제3종은 100Ω 이하입니다. 특별 제3종 접지는 10Ω 이하입니다. 접지저항이 기준을 초과하면 접지봉을 추가하거나 심도를 깊게 하고, 토양 개량제를 사용하는 등의 대책이 필요합니다.</div>
    </div>
    <div class="faq-item">
      <button type="button">누전차단기 감도전류는 어떻게 고르나요? <span class="chev">+</span></button>
      <div class="answer">사람이 접촉할 수 있는 회로(콘센트·욕실·주방)에는 고속형 30mA를 사용합니다. 간선이나 화재 예방 목적에는 100~200mA를 씁니다. 감도전류가 너무 크면 감전 보호가 안 되고, 너무 작으면 설비의 정상 누설전류 때문에 오동작이 잦아집니다.</div>
    </div>
  </div>
</section>

<!-- ============ About ============ -->
<section id="about">
  <div class="about">
    <h2><span class="bar">|</span> 전기설비 허브 소개</h2>
    <p>전기설비 허브는 전기공사 현장의 기술자, 설계 실무자, 전기기능사 수험생을 위한 무료 참고 사이트입니다. 계산은 KS C IEC 60364와 전기설비기술기준(KEC)의 공식을 따르며, 한국 전원 체계인 380V 3상 / 220V 단상, 60Hz를 기준으로 합니다.</p>
    <p><strong>면책:</strong> 모든 계산 결과는 참고용 추정치입니다. 실제 시공에서는 기기의 명판 데이터, 최신 전기설비기술기준(KEC), 한국전력의 수전설비 기준과 전기안전공사 검사 기준을 반드시 확인하고, 자격을 갖춘 전기기술자의 판단에 따라야 합니다. 본 사이트는 계산 결과를 근거로 한 작업에 대해 책임을 지지 않습니다.</p>
  </div>
</section>

</main>

<footer>
  <div class="wrap">
    <div class="cols">
      <div>
        <h4>전기설비 허브</h4>
        <p>전기공사 현장과 설계를 위한 무료 계산기. KS C IEC 60364 기준 · 380V 3상 / 220V 단상 · 60Hz.</p>
        <p style="margin-top:8px">electricalcalc.github.io/</p>
      </div>
      <div>
        <h4>계산기</h4>
        <ul>
          <li><a href="#calc-wire">전선 굵기·허용전류</a></li>
          <li><a href="#calc-breaker">차단기 용량 선정</a></li>
          <li><a href="#calc-vdrop">전압강하</a></li>
          <li><a href="#calc-3phase">3상 전류·전력</a></li>
          <li><a href="#calc-demand">부하용량·수요율</a></li>
        </ul>
      </div>
      <div>
        <h4>사이트</h4>
        <ul>
          <li><a href="#" data-modal="privacyModal">개인정보처리방침</a></li>
          <li><a href="#" data-modal="aboutModal">소개</a></li>
          <li><a href="#" data-modal="contactModal">문의</a></li>
          <li><a href="#faq">자주 묻는 질문</a></li>
        </ul>
      </div>
    </div>
    <div class="copy">© 2026 전기설비 허브 · 모든 계산은 브라우저 안에서 처리됩니다 · 결과는 추정치입니다 — 제조사 자료와 전기설비기술기준(KEC)으로 확인하세요.</div>
  </div>
</footer>

<!-- Modals -->
<div class="modal-backdrop" id="privacyModal">
  <div class="modal">
    <button class="close-x" data-close aria-label="닫기">×</button>
    <h3>개인정보처리방침</h3>
    <p>전기설비 허브는 정적 웹사이트입니다. 개인정보를 수집·저장·전송하지 않습니다. 계산기 입력값은 브라우저 안에서만 처리되며 서버로 전송되지 않습니다.</p>
    <p>본 사이트는 자체 쿠키와 분석 도구를 사용하지 않습니다. 향후 광고가 게재될 경우 제3자 업체가 쿠키를 사용할 수 있으며, 맞춤형 광고는 브라우저 설정이나 업체의 광고 설정에서 거부할 수 있습니다.</p>
  </div>
</div>
<div class="modal-backdrop" id="aboutModal">
  <div class="modal">
    <button class="close-x" data-close aria-label="닫기">×</button>
    <h3>전기설비 허브 소개</h3>
    <p>전기설비 허브는 전기공사와 설계를 위한 무료 브라우저 기반 계산기를 제공합니다. 전선 굵기와 허용전류, 차단기 용량 선정, 전압강하, 3상 전류와 전력, 부하용량과 수요율을 계산합니다.</p>
    <p>계산은 KS C IEC 60364와 전기설비기술기준(KEC)의 공식을 따르며, 380V 3상 / 220V 단상, 60Hz 체계를 기준으로 합니다. 본 사이트는 참고 자료이며 제조사 문서와 자격을 갖춘 전기기술자를 대신하지 않습니다.</p>
  </div>
</div>
<div class="modal-backdrop" id="contactModal">
  <div class="modal">
    <button class="close-x" data-close aria-label="닫기">×</button>
    <h3>문의</h3>
    <p>계산값이 틀렸거나 추가하고 싶은 계산기가 있으면 이 사이트의 GitHub 저장소 <strong>github.com/motorwindinghub/electrical-hub</strong>에 이슈를 남겨 주세요. 검토 후 반영하겠습니다.</p>
    <p>현장 방문이 필요한 전기설비 문제는 보내지 마세요. 실제 작업은 반드시 지역의 자격 있는 전기기술자에게 의뢰하세요.</p>
  </div>
</div>

<div class="toast" id="toast"></div>

<script>
(function () {
'use strict';

/* ================= Pure math ================= */
var SQRT3 = Math.sqrt(3);
var RHO_CU = 0.0172; /* ohm·mm2/m at 20 C (copper) */
var MCCB_SIZES = [10, 15, 20, 30, 40, 50, 60, 75, 100, 125, 150, 175, 200, 225, 250, 300, 400];
var CABLE_SIZES = [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120];
var TRANS_SIZES = [10, 20, 30, 50, 75, 100, 150, 200, 300, 500];
/* CV cable ampacity, KS C IEC 60364-5-52, 30 C: B2 (conduit) and C (surface) */
var AMP_B2 = { 1.5: 18, 2.5: 24, 4: 32, 6: 41, 10: 57, 16: 76, 25: 101, 35: 125, 50: 151, 70: 192, 95: 232, 120: 269 };
var AMP_C = { 1.5: 21, 2.5: 29, 4: 38, 6: 49, 10: 69, 16: 91, 25: 119, 35: 147, 50: 179, 70: 229, 95: 278, 120: 322 };

function nextSize(list, need) {
  for (var i = 0; i < list.length; i++) if (list[i] >= need) return list[i];
  return list[list.length - 1];
}

function calcWire(amps, method, tempC) {
  var table = method === 'c' ? AMP_C : AMP_B2;
  var tempFactor = tempC === 40 ? 0.87 : 1;
  for (var i = 0; i < CABLE_SIZES.length; i++) {
    var size = CABLE_SIZES[i];
    var corrected = table[size] * tempFactor;
    if (corrected >= amps) {
      var breaker = nextSize(MCCB_SIZES, amps * 1.25);
      return { sizeMm2: size, allowA: table[size], correctedA: corrected,
        marginPct: (corrected - amps) / amps * 100, breakerA: breaker,
        tempFactor: tempFactor };
    }
  }
  var last = CABLE_SIZES[CABLE_SIZES.length - 1];
  return { sizeMm2: last, allowA: table[last], correctedA: table[last] * tempFactor,
    marginPct: (table[last] * tempFactor - amps) / amps * 100,
    breakerA: MCCB_SIZES[MCCB_SIZES.length - 1], tempFactor: tempFactor, oversize: true };
}

function calcBreaker(amps, type, place) {
  var rated = amps * 1.25;
  var mccb = nextSize(MCCB_SIZES, rated);
  var startA = type === 'motor' ? 6 * amps : amps;
  var elb = mccb;
  var sens = place === 'wet' ? '30 mA (고속형)' : (type === 'motor' ? '100 mA' : '30 mA (고속형)');
  var wire = calcWire(amps, 'b2', 30);
  return { ratedA: rated, mccbA: mccb, startA: startA, elbA: elb,
    sensMa: sens, wireMm2: wire.sizeMm2, isMotor: type === 'motor' };
}

function calcVoltDrop(lenM, amps, volts, areaMm2) {
  var rPerConductor = RHO_CU * lenM / areaMm2;
  var is3ph = volts > 300;
  var dropV = is3ph ? SQRT3 * amps * rPerConductor : 2 * amps * rPerConductor;
  var dropPct = dropV / volts * 100;
  function minFor(limitPct) {
    for (var i = 0; i < CABLE_SIZES.length; i++) {
      var r = RHO_CU * lenM / CABLE_SIZES[i];
      var dv = is3ph ? SQRT3 * amps * r : 2 * amps * r;
      if (dv / volts * 100 <= limitPct) return CABLE_SIZES[i];
    }
    return null;
  }
  var lossW = is3ph ? 3 * amps * amps * rPerConductor : 2 * amps * amps * rPerConductor;
  return { dropV: dropV, dropPct: dropPct, voltAtLoad: volts - dropV,
    rPerConductor: rPerConductor, min3: minFor(3), min5: minFor(5),
    lossW: lossW };
}

function calc3Phase(kw, volts, effPct, pf) {
  var eff = effPct / 100;
  var inA = kw * 1000 / (SQRT3 * volts * eff * pf);
  var pinKw = kw / eff;
  var sKva = pinKw / pf;
  var qKvar = pinKw * Math.tan(Math.acos(pf));
  return { inA: inA, pinKw: pinKw, sKva: sKva, qKvar: qKvar,
    startA: 6 * inA, mccbA: nextSize(MCCB_SIZES, 1.25 * inA) };
}

function calcDemand(rows) {
  var total = 0, demand = 0;
  for (var i = 0; i < rows.length; i++) {
    total += rows[i].kw;
    demand += rows[i].kw * rows[i].factor / 100;
  }
  var kva = demand / 0.9;
  var trans = nextSize(TRANS_SIZES, kva);
  var mainA = kva * 1000 / (SQRT3 * 380);
  return { totalKw: total, demandKw: demand, kva: kva,
    loadFactor: total > 0 ? demand / total * 100 : 0,
    transKva: trans, mainA: mainA };
}

window.EH = { calcWire: calcWire, calcBreaker: calcBreaker,
  calcVoltDrop: calcVoltDrop, calc3Phase: calc3Phase, calcDemand: calcDemand,
  nextSize: nextSize };

/* ================= DOM wiring ================= */
function $(id) { return document.getElementById(id); }
function num(id, def) { var v = parseFloat($(id).value); return isNaN(v) ? def : v; }
function fmt(n, dec) {
  if (n === null || n === undefined || !isFinite(n)) return '—';
  return Number(n).toLocaleString('ko-KR', { minimumFractionDigits: dec === undefined ? 2 : dec, maximumFractionDigits: dec === undefined ? 2 : dec });
}
var toastTimer = null;
function showToast(msg) {
  var t = $('toast'); t.textContent = msg; t.classList.add('show');
  clearTimeout(toastTimer); toastTimer = setTimeout(function () { t.classList.remove('show'); }, 3200);
}
function needOk(vals) {
  for (var i = 0; i < vals.length; i++) if (!(vals[i] > 0)) { showToast('양의 값을 모두 입력해 주세요.'); return false; }
  return true;
}

/* --- 1. Wire --- */
$('wCalc').addEventListener('click', function () {
  var amps = num('wAmp', 0);
  var method = $('wMethod').value;
  var temp = parseInt($('wTemp').value, 10);
  if (!needOk([amps])) return;
  var r = calcWire(amps, method, temp);
  $('wSize').textContent = r.sizeMm2 + ' mm²';
  $('wAllow').textContent = fmt(r.allowA, 0) + ' A';
  $('wMargin').textContent = fmt(r.marginPct, 0) + ' %' + (r.oversize ? ' (최대 굵기 초과)' : '');
  $('wBreaker').textContent = r.breakerA + ' A';
  $('wType').textContent = 'CV 케이블';
  $('wCorr').textContent = fmt(r.correctedA, 1) + ' A';
  $('wResults').classList.add('show');
});

/* --- 2. Breaker --- */
$('bCalc').addEventListener('click', function () {
  var amps = num('bAmp', 0);
  var type = $('bType').value;
  var place = $('bPlace').value;
  if (!needOk([amps])) return;
  var r = calcBreaker(amps, type, place);
  $('bMccb').textContent = r.mccbA + ' A';
  $('bRated').textContent = fmt(r.ratedA, 1) + ' A';
  $('bStart').textContent = r.isMotor ? fmt(r.startA, 0) + ' A' : '해당 없음';
  $('bElb').textContent = r.elbA + ' A';
  $('bSens').textContent = r.sensMa;
  $('bWire').textContent = r.wireMm2 + ' mm² 이상';
  $('bResults').classList.add('show');
});

/* --- 3. Voltage drop --- */
$('vCalc').addEventListener('click', function () {
  var len = num('vLen', 0), amps = num('vAmp', 0), volts = parseFloat($('vSupply').value);
  var area = parseFloat($('vSize').value);
  if (!needOk([len, amps])) return;
  var r = calcVoltDrop(len, amps, volts, area);
  $('vDrop').textContent = fmt(r.dropV, 2) + ' V';
  $('vPct').textContent = fmt(r.dropPct, 2) + ' %';
  $('vLoad').textContent = fmt(r.voltAtLoad, 1) + ' V';
  $('vR').textContent = fmt(r.rPerConductor, 3) + ' Ω';
  $('vMin3').textContent = r.min3 ? r.min3 + ' mm²' : '120 mm² 초과';
  $('vLoss').textContent = fmt(r.lossW, 0) + ' W';
  var verdict = $('vVerdict');
  if (r.dropPct <= 3) {
    verdict.className = 'verdict ok';
    verdict.textContent = '양호 — 전압강하가 3% 이내입니다. 분기회로 기준으로도 적합합니다.';
  } else if (r.dropPct <= 5) {
    verdict.className = 'verdict warn';
    verdict.textContent = '주의 — 전압강하가 3%를 초과했습니다. 분기회로에는 ' + (r.min3 ? r.min3 + ' mm² 이상' : '더 굵은 전선') + '을 사용하세요. 간선·분기 합계 5% 이내에는 들어갑니다.';
  } else {
    verdict.className = 'verdict bad';
    verdict.textContent = '부적합 — 전압강하가 5%를 초과했습니다. ' + (r.min3 ? r.min3 + ' mm² 이상' : '120 mm²보다 굵은 전선') + '으로 교체하세요.';
  }
  $('vResults').classList.add('show');
});

/* --- 4. 3-phase --- */
$('pCalc').addEventListener('click', function () {
  var kw = num('pKw', 0), v = parseFloat($('pV').value), eff = num('pEff', 0), pf = num('pPf', 0);
  if (!needOk([kw, eff, pf])) return;
  var r = calc3Phase(kw, v, eff, pf);
  $('pIn').textContent = fmt(r.inA, 1) + ' A';
  $('pKva').textContent = fmt(r.sKva, 1) + ' kVA';
  $('pKvar').textContent = fmt(r.qKvar, 1) + ' kVAr';
  $('pPin').textContent = fmt(r.pinKw, 2) + ' kW';
  $('pStart').textContent = fmt(r.startA, 0) + ' A';
  $('pMccb').textContent = r.mccbA + ' A';
  $('pResults').classList.add('show');
});

/* --- 5. Demand --- */
$('dCalc').addEventListener('click', function () {
  var rows = [
    { kw: num('dLight', 0), factor: num('dLightF', 0) },
    { kw: num('dOutlet', 0), factor: num('dOutletF', 0) },
    { kw: num('dHvac', 0), factor: num('dHvacF', 0) },
    { kw: num('dMotor', 0), factor: num('dMotorF', 0) }
  ];
  var anyKw = rows.some(function (r) { return r.kw > 0; });
  if (!anyKw) { showToast('설비용량을 하나 이상 입력해 주세요.'); return; }
  var r = calcDemand(rows);
  $('dTotal').textContent = fmt(r.totalKw, 1) + ' kW';
  $('dDemand').textContent = fmt(r.demandKw, 1) + ' kW';
  $('dKva').textContent = fmt(r.kva, 1) + ' kVA';
  $('dLoadF').textContent = fmt(r.loadFactor, 0) + ' %';
  $('dTrans').textContent = r.transKva + ' kVA';
  $('dMain').textContent = fmt(r.mainA, 0) + ' A (MCCB ' + nextSize(MCCB_SIZES, r.mainA * 1.25) + ' A)';
  $('dResults').classList.add('show');
});

/* --- FAQ accordion --- */
document.querySelectorAll('.faq-item button').forEach(function (btn) {
  btn.addEventListener('click', function () {
    var item = btn.parentElement;
    var wasOpen = item.classList.contains('open');
    document.querySelectorAll('.faq-item').forEach(function (i) { i.classList.remove('open'); });
    if (!wasOpen) item.classList.add('open');
  });
});

/* --- Modals --- */
document.querySelectorAll('[data-modal]').forEach(function (link) {
  link.addEventListener('click', function (e) {
    e.preventDefault();
    $(link.getAttribute('data-modal')).classList.add('show');
  });
});
document.querySelectorAll('.modal-backdrop').forEach(function (bd) {
  bd.addEventListener('click', function (e) { if (e.target === bd) bd.classList.remove('show'); });
  bd.querySelectorAll('[data-close]').forEach(function (b) {
    b.addEventListener('click', function () { bd.classList.remove('show'); });
  });
});
document.addEventListener('keydown', function (e) {
  if (e.key === 'Escape') document.querySelectorAll('.modal-backdrop.show').forEach(function (bd) { bd.classList.remove('show'); });
});
})();
</script>
</body>
</html>
